Calibration Report,5/8/2024 3:39:06 PM,
Batch File Name:  20240508,
Batch File Path:  N/A,
Original Data File Path:  D:\SCIEX OS Data\7600\Data\Cal\Cal-2024-05-08-15-39-06.wiff2,
 ,
 ,
TOF MS,
 ,
Peak finding criteria:,
Mass tolerance = 100 ppm,
Intensity threshold = 1000 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Failed!,
"Calibration failed because m/z After Calibration (Da), Delta m/z After Calibration (Da), PPM Error After Calibration did not meet specification and/or peak was not found",
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,132.9049,132.8916,132.9182,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,266.1598,266.1332,266.1864,266.1614,0.0016,5.89,266.1614,0.0016,5.89,8850,33665,1,Yes,
Yes,354.2122,354.1768,354.2477,354.2144,0.0021,6.02,354.2144,0.0021,6.02,9781,36069,1,Yes,
Yes,442.2647,442.2204,442.3089,442.2672,0.0026,5.80,442.2672,0.0026,5.80,8795,37839,1,Yes,
Yes,609.2807,609.2197,609.3416,609.2842,0.0035,5.74,609.2842,0.0035,5.74,44392,49821,1,Yes,
Yes,829.5393,829.4564,829.6223,829.5443,0.0050,5.98,829.5443,0.0050,5.98,16967,44153,1,Yes,
Yes,961.4370,961.3408,961.5331,Not Found,Not Found,Not Found,Not Found,Not Found,Not Found,Not Found,Not Found,Not Found,Not Found,
No,1446.7322,1446.5876,1446.8769,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1561.6033,1561.4472,1561.7595,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2034.6255,2034.4220,2034.8289,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2149.4965,2149.2816,2149.7115,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Parent = 609.2807 Da,
 ,
Peak finding criteria:,
Mass tolerance = 100 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
Yes,174.0913,174.0739,174.1087,174.0921,0.0007,4.28,174.0913,0.0000,-0.27,2003,24577,Undefined,Yes,
Yes,195.0652,195.0457,195.0847,195.0661,0.0009,4.78,195.0653,0.0001,0.32,3789,25223,Undefined,Yes,
No,236.1281,236.1045,236.1517,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,365.1860,365.1495,365.2225,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,397.2122,397.1725,397.2519,397.2137,0.0015,3.82,397.2121,-0.0001,-0.15,2365,27064,Undefined,Yes,
Yes,448.1966,448.1518,448.2414,448.1984,0.0018,4.00,448.1966,0.0000,0.10,1374,26630,Undefined,Yes,
No,609.2807,609.2197,609.3416,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Zeno Parent = 609.2807 Da,
 ,
Peak finding criteria:,
Mass tolerance = 100 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
Yes,174.0913,174.0739,174.1087,174.0918,0.0004,2.45,174.0913,0.0000,-0.27,1102,31436,Undefined,Yes,
Yes,195.0652,195.0457,195.0847,195.0657,0.0005,2.77,195.0652,0.0000,0.24,2075,35089,Undefined,Yes,
No,236.1281,236.1045,236.1517,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,365.1860,365.1495,365.2225,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,397.2122,397.1725,397.2519,397.2129,0.0007,1.74,397.2123,0.0001,0.19,945,37623,Undefined,Yes,
Yes,448.1966,448.1518,448.2414,448.1971,0.0006,1.24,448.1965,-0.0001,-0.17,476,35316,Undefined,Yes,
No,609.2807,609.2197,609.3416,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
Calibration Parameters Summary,
ScanType,Slope,Delay(nsec),
TOF MS/MS  (Positive) Start,0.000489861262631,-12.986632324811000,
TOF MS/MS  (Positive) Finish,0.000489860569509,-12.963462943813700,
TOF MS/MS Zeno (Positive) Start,0.000489862386943,-12.979700056564300,
TOF MS/MS Zeno (Positive) Finish,0.000489862572228,-12.932845226446200,
 ,
Dynamic Channel Alignment,
Polarity: Positive,
Alignment to channel: 2,
Dynamic channel alignment succeeded!,
Item,Old Value,New Value,
Channel 1 vs 2 Slope,-0.043829997031030,-0.042823758906309,
Channel 1 vs 2 Intercept,-14.927508061596700,-14.633849219828700,
Channel 3 vs 2 Slope,0.005758260558063,0.000298353761645,
Channel 3 vs 2 Intercept,-3.443352228916640,-2.902759089002010,
Channel 4 vs 2 Slope,-0.047955509826413,-0.060519166956301,
Channel 4 vs 2 Intercept,11.120351203886100,12.519699712984100,
